# Evidence and boundary decisions

## Calculation gates

Before WCI or PDLR is calculated, the numerator and denominator are checked for
agreement in:

1. analysis unit (facility, campus, development, utility, or region);
2. period and operating stage;
3. water pathway (potable, reclaimed, groundwater, surface water, or combined);
4. geographic/service boundary; and
5. capacity convention (nominal treatment, reliable supply, allocation,
   available headroom, or regional capacity).

An authoritative value is not automatically admissible. If its boundary does
not match the numerator, WCI and PDLR are not calculated or the comparison is
retained only as a clearly labelled alternative scenario. Supported numerator
quantities remain visible in the machine-readable results.

## Ten-case denominator decisions

| Case | Retained capacity decision | Interpretation |
|---|---|---|
| Lebanon, Indiana | 4.6 MGD existing system; 25 MGD planned wholesale allocation kept separately | The 4.6 MGD comparison is a pre-expansion counterfactual; no total post-expansion capacity is inferred. |
| Council Bluffs, Iowa | 30 MGD reconstructed combined nominal potable-treatment capacity | Reconstructed from Narrows 20 MGD and Council Point 10 MGD; retained conditionally and not interpreted as firm headroom. |
| Mayes County, Oklahoma | 50 MGD park-owned potable-system nominal capacity | Distinct from the reported 32 MGD available headroom. |
| The Dalles, Oregon | 8.7 MGD current reliable peak-season system supply | The 2025 Water Management and Conservation Plan directly reports combined reliable surface- and groundwater supply; the 4.5 MGD 2006 value remains historical context only. |
| Douglas County, Georgia | 3 MGD reclaimed-water subsystem | Primary comparison is recast to the matched reclaimed-water pathway; the campus-wide FY2024 consumptive ratio is used transparently as a within-campus point proxy. Reported source totals bound reclaimed `r` at 0.8232–0.8402 and WCI at 81.85–83.54% when PF and K are fixed. |
| Mount Pleasant, Wisconsin | 40 MGD Racine system filtration capacity, conditionally retained | Current confirmation and final parcel/service-boundary matching remain pending. |
| Botetourt County, Virginia | 24 MGD serving-plant nominal capacity | The 2 MGD project quantity is a reported maximum and is not peaked again. |
| Memphis, Tennessee | 30 MGD serving-plant anchor; 258 MGD whole-system alternative | The 2 MGD local headroom is not treated as nominal treatment capacity. |
| Midlothian, Texas | 36 MGD city-system nominal capacity | Retained conditionally on the declared city-system boundary. |
| Henderson, Nevada | 900 MGD regional SNWA capacity | This is not local Henderson capacity, allocation, or available headroom. |

## Interpretation limits

The ten comparison rows do not share one evidence class or one denominator type. All ten produce conditional numerical WCI and PDLR anchors under explicitly declared boundaries; heterogeneous evidence classes and denominator conventions remain part of the interpretation.
No case has a complete verified set of low and high inputs. The Douglas source
totals permit a narrower deterministic source-allocation bound for reclaimed
`r`, but it holds PF and K fixed and is not a full uncertainty interval.
The separate four-case uncertainty check therefore uses explicitly stated
deterministic parameter ranges: PF from 2.0 to 4.0 for Mayes County,
Midlothian, and Henderson, and `r` from 0.70 to 0.90 for Botetourt County.
All other case inputs and declared boundaries are held fixed. Consequently:

- no empirical confidence interval is reported;
- no definitive cross-site ranking is claimed;
- the preserved four-case numerical order applies only within the tested
  ranges and stated boundaries;
- no site-specific threshold-crossing forecast is reported;
- WCI or PDLR unity is not interpreted as utility failure; and
- the one-at-a-time and synthetic tests diagnose construct behaviour rather
  than empirical site uncertainty.

The complete parameter-level source names, years, locators, evidence codes,
and boundary notes are retained in `data/wci_input_provenance.csv`. External
source documents are cited in the manuscript and Supplementary Information and
are not redistributed in this repository.

The 104-source review classification is retained separately in
`data/source_corpus_classification.csv`, and automated checks reproduce the
pathway and evidence-tier totals in Supplementary Table S4.

## Community-context eligibility

The household-equivalent and residential-use-equivalent calculations require
reported or defensibly reconstructed annual-average consumption. Six FY2024
operating Google campuses pass this gate. Lebanon reports a planned 2031
full-buildout peak; Mount Pleasant reports a planned annual envelope and peak;
Botetourt County reports a maximum reservation with actual use described as
seasonal and lower; and Memphis reports an "up to" service maximum. Those four
records are not converted into average consumption by assumption.
